    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.93694E-005</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.11348</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4497.61772</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.93694E-005</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">110.14638</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20736</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.22069E-002</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.45564E-003</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.49235E-005</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">6.22069E-002</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2033.30927</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.49235E-005</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">46.13200</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22121</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.62862</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.63634E-002</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.63655E-004</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.89475E-005</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">9.01628E-002</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3573.28975</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.89475E-005</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">87.50614</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.31507</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.31507</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.05024</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43136</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.05024</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.05024</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.41072</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.05024</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OA CONTROLLER 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.05024</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OA CONTROLLER 1</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.26412</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6803.37131</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.50312E-004</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">84.57852</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">OA HC CONTROLLER 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.50312E-004</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">30.26895</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.46141E-002</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11355.24051</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.35262E-003</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26412</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">OA CC CONTROLLER 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.35262E-003</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">21.53835</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.08688</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">9.32223E-003</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">16051.45760</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.56013E-004</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.05024</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3467.02506</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.65997E-005</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">55.90696</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.05024</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CENTRAL COOLING COIL CONTROLLER 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.56013E-004</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CENTRAL HEATING COIL CONTROLLER 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.65997E-005</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.96453E-004</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">7.15743E-002</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HW CIRC PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.96453E-004</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HW CIRC PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">152.38601</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">26996.40988</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.96453E-004</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.30863E-003</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.27704</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CW CIRC PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.30863E-003</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CW CIRC PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">589.82574</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Chiller:Electric</td>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">38761.93863</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Chiller:Electric</td>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">Design Size Design Chilled Water Flow Rate [m3/s]</td>
    <td align="right">2.30863E-003</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Chiller:Electric</td>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">User-Specified Design Condenser Water Flow Rate [m3/s]</td>
    <td align="right">1.10000E-003</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">3750.98</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">2005.78</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">3599.04</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">2044.45</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">3234.78</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">4504.85</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">3050.56</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">8733.57</td>
    <td align="right">5484.44</td>
    <td align="right">3249.13</td>
    <td align="right">0.63</td>
    <td align="right">830.71</td>
    <td align="right">8.43</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">23803.24</td>
    <td align="right">16579.27</td>
    <td align="right">7223.97</td>
    <td align="right">0.70</td>
    <td align="right">2154.26</td>
    <td align="right">21.85</td>
  </tr>
</table>
<br><br>
<b>Zone Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE2-1</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE3-1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE4-1</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE5-1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Shading Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Shading Surfaces</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Number of Shading Surfaces</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>HeatTransfer Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HeatTransfer Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Construction</td>
    <td align="right">Nominal U (w/o film coefs) {W/m2-K}</td>
    <td align="right">Nominal U (with film coefs) {W/m2-K}</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WALL-1PF</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.30</td>
    <td align="right">18.30</td>
    <td align="right">18.30</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">30.50</td>
    <td align="right">0.60</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WALL-1PR</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">15.20</td>
    <td align="right">0.60</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WALL-1PB</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.30</td>
    <td align="right">18.30</td>
    <td align="right">18.30</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">30.50</td>
    <td align="right">0.60</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WALL-1PL</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">15.20</td>
    <td align="right">0.60</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">C1-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">30.00</td>
    <td align="right">180.00</td>
    <td align="right">30.50</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">C1-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">C2-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">300.00</td>
    <td align="right">180.00</td>
    <td align="right">15.20</td>
    <td align="right">5.16</td>
    <td align="right">0.00</td>
    <td align="right">C2-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">C3-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">74.22</td>
    <td align="right">180.00</td>
    <td align="right">5.16</td>
    <td align="right">23.10</td>
    <td align="right">0.00</td>
    <td align="right">C3-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">C4-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">120.00</td>
    <td align="right">180.00</td>
    <td align="right">15.20</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">C4-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">C5-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">30.00</td>
    <td align="right">180.00</td>
    <td align="right">23.10</td>
    <td align="right">7.90</td>
    <td align="right">0.00</td>
    <td align="right">C5-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">TOP-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ROOF-1</td>
    <td align="right">0.282</td>
    <td align="right">0.268</td>
    <td align="right">&nbsp;</td>
    <td align="right">463.60</td>
    <td align="right">463.60</td>
    <td align="right">463.60</td>
    <td align="right">210.00</td>
    <td align="right">0.00</td>
    <td align="right">30.50</td>
    <td align="right">15.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">FRONT-1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.39</td>
    <td align="right">73.20</td>
    <td align="right">51.39</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">30.50</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.61</td>
    <td align="right">0.39</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WF-1</td>
    <td align="right">Window</td>
    <td align="right">FRONT-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">N/A</td>
    <td align="right">2.720</td>
    <td align="right">No</td>
    <td align="right">16.56</td>
    <td align="right">16.56</td>
    <td align="right">16.56</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">13.80</td>
    <td align="right">1.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.78</td>
    <td align="right">0.22</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">DF-1</td>
    <td align="right">Window</td>
    <td align="right">FRONT-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SGL GREY 3MM</td>
    <td align="right">N/A</td>
    <td align="right">5.894</td>
    <td align="right">No</td>
    <td align="right">5.25</td>
    <td align="right">5.25</td>
    <td align="right">5.25</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">2.50</td>
    <td align="right">2.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.66</td>
    <td align="right">0.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SB12</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">75.00</td>
    <td align="right">90.00</td>
    <td align="right">5.23</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB21</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SB14</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">345.00</td>
    <td align="right">90.00</td>
    <td align="right">5.23</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB41</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SB15</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">23.10</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB51</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">30.00</td>
    <td align="right">180.00</td>
    <td align="right">30.50</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">C1-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">210.00</td>
    <td align="right">0.00</td>
    <td align="right">30.50</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">C1-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">RIGHT-1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.36</td>
    <td align="right">36.48</td>
    <td align="right">27.36</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">15.20</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">WR-1</td>
    <td align="right">Window</td>
    <td align="right">RIGHT-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">N/A</td>
    <td align="right">2.720</td>
    <td align="right">No</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">7.60</td>
    <td align="right">1.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">SB21</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">255.00</td>
    <td align="right">90.00</td>
    <td align="right">5.23</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB12</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">SB23</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">345.78</td>
    <td align="right">90.00</td>
    <td align="right">5.16</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB32</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">SB25</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">7.90</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB52</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F2-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">300.00</td>
    <td align="right">180.00</td>
    <td align="right">15.20</td>
    <td align="right">5.16</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">C2-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">120.00</td>
    <td align="right">0.00</td>
    <td align="right">15.20</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">C2-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BACK-1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">52.35</td>
    <td align="right">73.20</td>
    <td align="right">52.35</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">30.50</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">WB-1</td>
    <td align="right">Window</td>
    <td align="right">BACK-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">N/A</td>
    <td align="right">2.720</td>
    <td align="right">No</td>
    <td align="right">16.44</td>
    <td align="right">16.44</td>
    <td align="right">16.44</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">13.70</td>
    <td align="right">1.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">DB-1</td>
    <td align="right">Window</td>
    <td align="right">BACK-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SGL GREY 3MM</td>
    <td align="right">N/A</td>
    <td align="right">5.894</td>
    <td align="right">No</td>
    <td align="right">4.41</td>
    <td align="right">4.41</td>
    <td align="right">4.41</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">2.10</td>
    <td align="right">2.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">SB32</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">165.78</td>
    <td align="right">90.00</td>
    <td align="right">5.16</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB23</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">SB34</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">254.22</td>
    <td align="right">90.00</td>
    <td align="right">5.16</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB43</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">SB35</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">23.10</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB53</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F3-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">74.22</td>
    <td align="right">180.00</td>
    <td align="right">5.16</td>
    <td align="right">23.10</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">C3-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">254.22</td>
    <td align="right">0.00</td>
    <td align="right">5.16</td>
    <td align="right">30.50</td>
    <td align="right">0.00</td>
    <td align="right">C3-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">LEFT-1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.36</td>
    <td align="right">36.48</td>
    <td align="right">27.36</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">15.20</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">WL-1</td>
    <td align="right">Window</td>
    <td align="right">LEFT-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">N/A</td>
    <td align="right">2.720</td>
    <td align="right">No</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">7.60</td>
    <td align="right">1.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">SB41</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">165.00</td>
    <td align="right">90.00</td>
    <td align="right">5.23</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB14</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">SB43</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">74.22</td>
    <td align="right">90.00</td>
    <td align="right">5.16</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB34</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">SB45</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">7.90</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB54</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F4-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">120.00</td>
    <td align="right">180.00</td>
    <td align="right">15.20</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">C4-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">300.00</td>
    <td align="right">0.00</td>
    <td align="right">15.20</td>
    <td align="right">5.16</td>
    <td align="right">0.00</td>
    <td align="right">C4-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">SB51</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">23.10</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB15</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">SB52</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">7.90</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB25</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">SB53</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">23.10</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB35</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">SB54</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">7.90</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB45</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F5-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">30.00</td>
    <td align="right">180.00</td>
    <td align="right">23.10</td>
    <td align="right">7.90</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">C5-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">210.00</td>
    <td align="right">0.00</td>
    <td align="right">23.10</td>
    <td align="right">7.90</td>
    <td align="right">0.00</td>
    <td align="right">C5-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Shading Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Transmittance Schedule</td>
    <td align="right">Min Schedule Value</td>
    <td align="right">Max Schedule Value</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">MAIN SOUTH OVERHANG</td>
    <td align="right">Shading</td>
    <td align="right">FRONT-1</td>
    <td align="right">None</td>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">25.74</td>
    <td align="right">25.74</td>
    <td align="right">25.74</td>
    <td align="right">210.00</td>
    <td align="right">180.00</td>
    <td align="right">19.80</td>
    <td align="right">1.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Mir-MAIN SOUTH OVERHANG</td>
    <td align="right">Shading</td>
    <td align="right">FRONT-1</td>
    <td align="right">None</td>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">25.74</td>
    <td align="right">25.74</td>
    <td align="right">25.74</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">19.80</td>
    <td align="right">1.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SOUTH DOOR OVERHANG</td>
    <td align="right">Shading</td>
    <td align="right">FRONT-1</td>
    <td align="right">None</td>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.20</td>
    <td align="right">6.20</td>
    <td align="right">6.20</td>
    <td align="right">210.00</td>
    <td align="right">180.00</td>
    <td align="right">3.10</td>
    <td align="right">2.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Mir-SOUTH DOOR OVERHANG</td>
    <td align="right">Shading</td>
    <td align="right">FRONT-1</td>
    <td align="right">None</td>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.20</td>
    <td align="right">6.20</td>
    <td align="right">6.20</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">3.10</td>
    <td align="right">2.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2013</td>
    <td align="right">12/31/2013</td>
    <td align="right">Tuesday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1161555194</td>
    <td align="right">8.8270184674E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4213984978</td>
    <td align="right">1.2944978798</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.2060716268E-002</td>
    <td align="right">0.2287483355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1732788483</td>
    <td align="right">0.4703986074</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE2-1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0897050551E-002</td>
    <td align="right">0.2286739450</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1345017682</td>
    <td align="right">0.2760555692</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE3-1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.8705696884E-002</td>
    <td align="right">0.2210038442</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2167867864</td>
    <td align="right">0.7882661020</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE4-1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0332264767E-002</td>
    <td align="right">0.2138103005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1994003245</td>
    <td align="right">0.7283500945</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE5-1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2336093346E-002</td>
    <td align="right">0.1599531212</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3280765206</td>
    <td align="right">1.5494101849</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE1-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE1-1</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      536.56</td>
    <td align="right">      153.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      523.12</td>
    <td align="right">     1213.04</td>
    <td align="right">       34.19</td>
    <td align="right">       99.16</td>
    <td align="right">       12.23</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       15.84</td>
    <td align="right">      878.21</td>
    <td align="right">      316.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1210.85</td>
    <td align="right">       34.13</td>
    <td align="right">       99.16</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      535.92</td>
    <td align="right">      184.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      720.26</td>
    <td align="right">       20.30</td>
    <td align="right">       99.16</td>
    <td align="right">        7.26</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      479.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      479.07</td>
    <td align="right">       13.50</td>
    <td align="right">       99.16</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      445.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      445.84</td>
    <td align="right">       12.57</td>
    <td align="right">       73.20</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -190.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -190.7</td>
    <td align="right">        -5.4</td>
    <td align="right">       80.56</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2196.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2196.1</td>
    <td align="right">       -61.9</td>
    <td align="right">       99.16</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      780.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      780.76</td>
    <td align="right">       22.01</td>
    <td align="right">       21.81</td>
    <td align="right">       35.80</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1084.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1084.77</td>
    <td align="right">       30.58</td>
    <td align="right">       21.81</td>
    <td align="right">       49.74</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     1869.08</td>
    <td align="right">      838.82</td>
    <td align="right">      316.80</td>
    <td align="right">      523.12</td>
    <td align="right">     3547.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 15:45:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       31.02</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       23.17</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01462</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       52.90</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00979</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2649.02</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2649.02</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2707.91</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -58.9</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.2522</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">2.247E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.411E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">3.743E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">2.671E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">11.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.79</td>
    <td align="right">       66.47</td>
    <td align="right">       15.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.10</td>
    <td align="right">        -2.1</td>
    <td align="right">       99.16</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      147.84</td>
    <td align="right">       66.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      214.11</td>
    <td align="right">        -5.5</td>
    <td align="right">       99.16</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -418.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -78.6</td>
    <td align="right">      -497.0</td>
    <td align="right">       12.68</td>
    <td align="right">       73.20</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -940.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -940.7</td>
    <td align="right">       24.00</td>
    <td align="right">       99.16</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -730.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -730.7</td>
    <td align="right">       18.64</td>
    <td align="right">       73.20</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      115.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      115.52</td>
    <td align="right">        -2.9</td>
    <td align="right">       80.56</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      437.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      437.23</td>
    <td align="right">       -11.2</td>
    <td align="right">       99.16</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -2601.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2601.6</td>
    <td align="right">       66.37</td>
    <td align="right">       21.81</td>
    <td align="right">      -119.3</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       21.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -2871.4</td>
    <td align="right">      -985.9</td>
    <td align="right">       15.84</td>
    <td align="right">       -78.6</td>
    <td align="right">     -3920.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00377</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -3862.9</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -3862.9</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -3857.3</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -5.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.4815</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.177E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.022E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-2.567E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-3.896E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">11.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE2-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE2-1</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      243.88</td>
    <td align="right">       61.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.80</td>
    <td align="right">      542.70</td>
    <td align="right">       20.71</td>
    <td align="right">       42.73</td>
    <td align="right">       12.70</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        6.50</td>
    <td align="right">      299.27</td>
    <td align="right">      129.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">      435.72</td>
    <td align="right">       16.63</td>
    <td align="right">       42.73</td>
    <td align="right">       10.20</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      287.28</td>
    <td align="right">       57.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      344.55</td>
    <td align="right">       13.15</td>
    <td align="right">       42.73</td>
    <td align="right">        8.06</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -76.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -76.9</td>
    <td align="right">        -2.9</td>
    <td align="right">       42.73</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      411.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      411.91</td>
    <td align="right">       15.72</td>
    <td align="right">       36.48</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -270.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -270.4</td>
    <td align="right">       -10.3</td>
    <td align="right">       43.91</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1708.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1708.9</td>
    <td align="right">       -65.2</td>
    <td align="right">       42.73</td>
    <td align="right">       -40.0</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      438.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      438.59</td>
    <td align="right">       16.74</td>
    <td align="right">        9.12</td>
    <td align="right">       48.09</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2503.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2503.27</td>
    <td align="right">       95.53</td>
    <td align="right">        9.12</td>
    <td align="right">      274.48</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      976.25</td>
    <td align="right">     1276.48</td>
    <td align="right">      129.96</td>
    <td align="right">      237.80</td>
    <td align="right">     2620.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01461</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       50.95</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00942</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2234.20</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2234.20</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2252.73</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -18.5</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1322</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">4.397E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.411E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">1.913E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">5.228E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.34</td>
    <td align="right">       30.25</td>
    <td align="right">        6.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.43</td>
    <td align="right">        -2.3</td>
    <td align="right">       42.73</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       63.84</td>
    <td align="right">       30.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       94.03</td>
    <td align="right">        -5.7</td>
    <td align="right">       42.73</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -183.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.3</td>
    <td align="right">      -217.3</td>
    <td align="right">       13.16</td>
    <td align="right">       36.48</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -414.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -414.0</td>
    <td align="right">       25.07</td>
    <td align="right">       42.73</td>
    <td align="right">        -9.7</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -390.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -390.8</td>
    <td align="right">       23.66</td>
    <td align="right">       36.48</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.48</td>
    <td align="right">        -1.4</td>
    <td align="right">       43.91</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      125.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      125.32</td>
    <td align="right">        -7.6</td>
    <td align="right">       42.73</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -909.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -909.5</td>
    <td align="right">       55.08</td>
    <td align="right">        9.12</td>
    <td align="right">       -99.7</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        9.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -1028.3</td>
    <td align="right">      -595.5</td>
    <td align="right">        6.84</td>
    <td align="right">       -34.3</td>
    <td align="right">     -1651.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00377</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -1626.3</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -1626.3</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -1623.8</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -2.5</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.5053</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.150E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.022E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-2.628E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-3.806E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE3-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE3-1</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      536.55</td>
    <td align="right">      140.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">      523.14</td>
    <td align="right">     1200.35</td>
    <td align="right">       35.27</td>
    <td align="right">       96.48</td>
    <td align="right">       12.44</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       15.84</td>
    <td align="right">      835.07</td>
    <td align="right">      316.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1167.71</td>
    <td align="right">       34.31</td>
    <td align="right">       96.48</td>
    <td align="right">       12.10</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      591.36</td>
    <td align="right">      189.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      780.81</td>
    <td align="right">       22.94</td>
    <td align="right">       96.48</td>
    <td align="right">        8.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      415.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      415.70</td>
    <td align="right">       12.21</td>
    <td align="right">       96.48</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      243.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      243.45</td>
    <td align="right">        7.15</td>
    <td align="right">       73.20</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -217.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -217.1</td>
    <td align="right">        -6.4</td>
    <td align="right">       80.22</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2082.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2082.3</td>
    <td align="right">       -61.2</td>
    <td align="right">       96.48</td>
    <td align="right">       -21.6</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      654.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      654.40</td>
    <td align="right">       19.23</td>
    <td align="right">       20.85</td>
    <td align="right">       31.39</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1240.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1240.45</td>
    <td align="right">       36.45</td>
    <td align="right">       20.85</td>
    <td align="right">       59.49</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     1798.15</td>
    <td align="right">      765.39</td>
    <td align="right">      316.80</td>
    <td align="right">      523.14</td>
    <td align="right">     3403.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01462</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       53.03</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00981</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2507.93</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2507.93</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2563.54</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -55.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.2626</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">2.186E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.411E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">3.847E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">2.599E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">11.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.79</td>
    <td align="right">       66.98</td>
    <td align="right">       15.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.61</td>
    <td align="right">        -2.2</td>
    <td align="right">       96.48</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      147.84</td>
    <td align="right">       66.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      214.62</td>
    <td align="right">        -5.6</td>
    <td align="right">       96.48</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -418.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -78.4</td>
    <td align="right">      -496.8</td>
    <td align="right">       13.03</td>
    <td align="right">       73.20</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -919.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -919.2</td>
    <td align="right">       24.11</td>
    <td align="right">       96.48</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -744.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -744.8</td>
    <td align="right">       19.54</td>
    <td align="right">       73.20</td>
    <td align="right">       -10.2</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      112.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      112.00</td>
    <td align="right">        -2.9</td>
    <td align="right">       80.22</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      406.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      406.70</td>
    <td align="right">       -10.7</td>
    <td align="right">       96.48</td>
    <td align="right">        4.22</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -2468.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2468.3</td>
    <td align="right">       64.75</td>
    <td align="right">       20.85</td>
    <td align="right">      -118.4</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -2738.1</td>
    <td align="right">     -1011.5</td>
    <td align="right">       15.84</td>
    <td align="right">       -78.4</td>
    <td align="right">     -3812.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00377</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -3755.2</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -3755.2</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -3749.6</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -5.5</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.4881</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.176E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.022E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-2.569E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-3.892E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">11.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE4-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE4-1</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      243.88</td>
    <td align="right">       82.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.79</td>
    <td align="right">      563.71</td>
    <td align="right">       19.67</td>
    <td align="right">       42.73</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        6.84</td>
    <td align="right">      434.24</td>
    <td align="right">      136.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">      577.88</td>
    <td align="right">       20.16</td>
    <td align="right">       42.73</td>
    <td align="right">       13.52</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      159.60</td>
    <td align="right">       71.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      231.26</td>
    <td align="right">        8.07</td>
    <td align="right">       42.73</td>
    <td align="right">        5.41</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      138.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      138.25</td>
    <td align="right">        4.82</td>
    <td align="right">       42.73</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      406.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      406.36</td>
    <td align="right">       14.18</td>
    <td align="right">       36.48</td>
    <td align="right">       11.14</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -323.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -323.7</td>
    <td align="right">       -11.3</td>
    <td align="right">       43.91</td>
    <td align="right">        -7.4</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -840.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -840.3</td>
    <td align="right">       -29.3</td>
    <td align="right">       42.73</td>
    <td align="right">       -19.7</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      505.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      505.75</td>
    <td align="right">       17.65</td>
    <td align="right">        9.12</td>
    <td align="right">       55.46</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1606.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1606.88</td>
    <td align="right">       56.07</td>
    <td align="right">        9.12</td>
    <td align="right">      176.19</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      916.08</td>
    <td align="right">     1575.34</td>
    <td align="right">      136.80</td>
    <td align="right">      237.79</td>
    <td align="right">     2866.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 17:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       29.47</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       22.74</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01461</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       50.75</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00938</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2465.33</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2465.33</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2491.42</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -26.1</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1198</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">4.852E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.411E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">1.733E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">5.769E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.34</td>
    <td align="right">       30.25</td>
    <td align="right">        6.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.43</td>
    <td align="right">        -2.3</td>
    <td align="right">       42.73</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       63.84</td>
    <td align="right">       30.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       94.03</td>
    <td align="right">        -5.7</td>
    <td align="right">       42.73</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -183.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.3</td>
    <td align="right">      -217.3</td>
    <td align="right">       13.16</td>
    <td align="right">       36.48</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -414.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -414.0</td>
    <td align="right">       25.07</td>
    <td align="right">       42.73</td>
    <td align="right">        -9.7</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -390.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -390.8</td>
    <td align="right">       23.66</td>
    <td align="right">       36.48</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.48</td>
    <td align="right">        -1.4</td>
    <td align="right">       43.91</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      125.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      125.32</td>
    <td align="right">        -7.6</td>
    <td align="right">       42.73</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -909.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -909.5</td>
    <td align="right">       55.08</td>
    <td align="right">        9.12</td>
    <td align="right">       -99.7</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        9.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -1028.3</td>
    <td align="right">      -595.5</td>
    <td align="right">        6.84</td>
    <td align="right">       -34.3</td>
    <td align="right">     -1651.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00377</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -1626.3</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -1626.3</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -1623.8</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -2.5</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.5053</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.150E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.022E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-2.628E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-3.806E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE5-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE5-1</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      975.57</td>
    <td align="right">      260.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      951.13</td>
    <td align="right">     2187.22</td>
    <td align="right">       52.33</td>
    <td align="right">      182.49</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       29.64</td>
    <td align="right">     1598.91</td>
    <td align="right">      592.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2221.35</td>
    <td align="right">       53.15</td>
    <td align="right">      182.49</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     1106.56</td>
    <td align="right">      344.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1450.67</td>
    <td align="right">       34.71</td>
    <td align="right">      182.49</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      880.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      880.45</td>
    <td align="right">       21.07</td>
    <td align="right">      182.49</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      461.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      461.07</td>
    <td align="right">       11.03</td>
    <td align="right">      148.80</td>
    <td align="right">        3.10</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3021.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3021.1</td>
    <td align="right">       -72.3</td>
    <td align="right">      182.49</td>
    <td align="right">       -16.6</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     2111.77</td>
    <td align="right">      523.94</td>
    <td align="right">      592.80</td>
    <td align="right">      951.13</td>
    <td align="right">     4179.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01462</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       55.97</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01036</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2629.92</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2629.92</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2635.71</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -5.8</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.4650</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.212E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.411E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">6.939E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">1.441E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">20.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        1.48</td>
    <td align="right">      114.48</td>
    <td align="right">       29.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      145.60</td>
    <td align="right">        -4.7</td>
    <td align="right">      182.49</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      276.64</td>
    <td align="right">      112.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      389.07</td>
    <td align="right">       -12.6</td>
    <td align="right">      182.49</td>
    <td align="right">        2.13</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -810.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -137.5</td>
    <td align="right">      -948.1</td>
    <td align="right">       30.70</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1909.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1909.2</td>
    <td align="right">       61.81</td>
    <td align="right">      182.49</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -252.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -252.9</td>
    <td align="right">        8.19</td>
    <td align="right">      148.80</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -513.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -513.1</td>
    <td align="right">       16.61</td>
    <td align="right">      182.49</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -532.6</td>
    <td align="right">     -2448.3</td>
    <td align="right">       29.64</td>
    <td align="right">      -137.5</td>
    <td align="right">     -3088.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00349</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -2983.7</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -2983.7</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -2980.9</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -2.8</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">1.1408</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">4.941E-04</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.022E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-6.116E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-1.635E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">20.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     1985.50</td>
    <td align="right">        5.31</td>
    <td align="right">        0.00</td>
    <td align="right">       55.55</td>
    <td align="right">       57.80</td>
    <td align="right">     2104.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">     -17.30</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">      31.50</td>
    <td align="right">      10.70</td>
    <td align="right">      23.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.30</td>
    <td align="right">     230.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">      46.00</td>
    <td align="right">          43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WALL-1PF</td>
    <td align="right">WALL-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      18.30</td>
    <td align="right">      18.30</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL-1PR</td>
    <td align="right">WALL-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL-1PB</td>
    <td align="right">WALL-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      18.30</td>
    <td align="right">      18.30</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL-1PL</td>
    <td align="right">WALL-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOP-1</td>
    <td align="right">ROOF-1</td>
    <td align="right">       0.35</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">     463.60</td>
    <td align="right">     463.60</td>
    <td align="right">     210.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT-1</td>
    <td align="right">WALL-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      73.20</td>
    <td align="right">      51.39</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F1-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">      99.16</td>
    <td align="right">      99.16</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RIGHT-1</td>
    <td align="right">WALL-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      36.48</td>
    <td align="right">      27.36</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F2-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     300.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK-1</td>
    <td align="right">WALL-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      73.20</td>
    <td align="right">      52.35</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F3-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">      96.48</td>
    <td align="right">      96.48</td>
    <td align="right">      74.22</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LEFT-1</td>
    <td align="right">WALL-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      36.48</td>
    <td align="right">      27.36</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F4-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     120.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F5-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">     182.49</td>
    <td align="right">     182.49</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">C1-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      99.16</td>
    <td align="right">      99.16</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C2-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     300.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C3-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      96.48</td>
    <td align="right">      96.48</td>
    <td align="right">      74.22</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C4-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     120.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C5-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">     182.49</td>
    <td align="right">     182.49</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB12</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.56</td>
    <td align="right">      12.56</td>
    <td align="right">      75.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SB14</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.56</td>
    <td align="right">      12.56</td>
    <td align="right">     345.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SB15</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      55.44</td>
    <td align="right">      55.44</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C1-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      99.16</td>
    <td align="right">      99.16</td>
    <td align="right">     210.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB21</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.56</td>
    <td align="right">      12.56</td>
    <td align="right">     255.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SB23</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.39</td>
    <td align="right">      12.39</td>
    <td align="right">     345.78</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SB25</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      18.96</td>
    <td align="right">      18.96</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">C2-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     120.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB32</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.39</td>
    <td align="right">      12.39</td>
    <td align="right">     165.78</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SB34</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.39</td>
    <td align="right">      12.39</td>
    <td align="right">     254.22</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SB35</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      55.44</td>
    <td align="right">      55.44</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">C3-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      96.48</td>
    <td align="right">      96.48</td>
    <td align="right">     254.22</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB41</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.56</td>
    <td align="right">      12.56</td>
    <td align="right">     165.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SB43</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.39</td>
    <td align="right">      12.39</td>
    <td align="right">      74.22</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SB45</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      18.96</td>
    <td align="right">      18.96</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">C4-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     300.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB51</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      55.44</td>
    <td align="right">      55.44</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SB52</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      18.96</td>
    <td align="right">      18.96</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SB53</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      55.44</td>
    <td align="right">      55.44</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SB54</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      18.96</td>
    <td align="right">      18.96</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">C5-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">     182.49</td>
    <td align="right">     182.49</td>
    <td align="right">     210.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WF-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.56</td>
    <td align="right">      16.56</td>
    <td align="right">      2.720</td>
    <td align="right">      0.764</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FRONT-1</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DF-1</td>
    <td align="right">SGL GREY 3MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.25</td>
    <td align="right">       5.25</td>
    <td align="right">      5.894</td>
    <td align="right">      0.716</td>
    <td align="right">      0.611</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FRONT-1</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WR-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">      2.720</td>
    <td align="right">      0.764</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RIGHT-1</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WB-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.44</td>
    <td align="right">      16.44</td>
    <td align="right">      2.720</td>
    <td align="right">      0.764</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BACK-1</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DB-1</td>
    <td align="right">SGL GREY 3MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.41</td>
    <td align="right">       4.41</td>
    <td align="right">      5.894</td>
    <td align="right">      0.716</td>
    <td align="right">      0.611</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BACK-1</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WL-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">      2.720</td>
    <td align="right">      0.764</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LEFT-1</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      60.90</td>
    <td align="right">      3.223</td>
    <td align="right">      0.756</td>
    <td align="right">      0.780</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.85</td>
    <td align="right">      3.391</td>
    <td align="right">      0.754</td>
    <td align="right">      0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      40.05</td>
    <td align="right">      3.136</td>
    <td align="right">      0.757</td>
    <td align="right">      0.785</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">WF-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.31</td>
    <td align="right">       0.52</td>
    <td align="right">       0.87</td>
  </tr>
  <tr>
    <td align="right">DF-1</td>
    <td align="right">       0.82</td>
    <td align="right">       0.30</td>
    <td align="right">       0.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.32</td>
    <td align="right">       0.98</td>
    <td align="right">       0.79</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">WR-1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WB-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DB-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WL-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 LIGHTS 1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">GENERAL</td>
    <td align="right">    15.9742</td>
    <td align="right">      99.16</td>
    <td align="right">    1584.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      57.70</td>
    <td align="right">     168.00</td>
    <td align="right">      57.70</td>
    <td align="right">     0.2000</td>
    <td align="right">Y</td>
    <td align="right">      17.16</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 LIGHTS 1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.0056</td>
    <td align="right">      42.73</td>
    <td align="right">     684.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      57.70</td>
    <td align="right">     168.00</td>
    <td align="right">      57.70</td>
    <td align="right">     0.2000</td>
    <td align="right">Y</td>
    <td align="right">       7.41</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 LIGHTS 1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.4179</td>
    <td align="right">      96.48</td>
    <td align="right">    1584.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      57.70</td>
    <td align="right">     168.00</td>
    <td align="right">      57.70</td>
    <td align="right">     0.2000</td>
    <td align="right">Y</td>
    <td align="right">      17.16</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 LIGHTS 1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.0056</td>
    <td align="right">      42.73</td>
    <td align="right">     684.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      57.70</td>
    <td align="right">     168.00</td>
    <td align="right">      57.70</td>
    <td align="right">     0.2000</td>
    <td align="right">Y</td>
    <td align="right">       7.41</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 LIGHTS 1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.2420</td>
    <td align="right">     182.49</td>
    <td align="right">    2964.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      57.70</td>
    <td align="right">     168.00</td>
    <td align="right">      57.70</td>
    <td align="right">     0.2000</td>
    <td align="right">Y</td>
    <td align="right">      32.11</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16.1777</td>
    <td align="right">     463.60</td>
    <td align="right">    7500.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      81.24</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   26996.41</td>
    <td align="right">       0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">Chiller:Electric</td>
    <td align="right">   38761.94</td>
    <td align="right">       3.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   11355.24</td>
    <td align="right">    8733.57</td>
    <td align="right">    5484.44</td>
    <td align="right">    3249.13</td>
    <td align="right">       0.63</td>
    <td align="right">-</td>
    <td align="right">     830.71</td>
    <td align="right">       8.43</td>
  </tr>
  <tr>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   16051.46</td>
    <td align="right">   23803.24</td>
    <td align="right">   16579.27</td>
    <td align="right">    7223.97</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">    2154.26</td>
    <td align="right">      21.85</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4626.65</td>
    <td align="right">    3750.98</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1995.15</td>
    <td align="right">    2005.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4497.62</td>
    <td align="right">    3599.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2033.31</td>
    <td align="right">    2044.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3573.29</td>
    <td align="right">    3234.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6803.37</td>
    <td align="right">    4504.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3467.03</td>
    <td align="right">    3050.56</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     600.00</td>
    <td align="right">       1.05</td>
    <td align="right">     900.21</td>
    <td align="right">     857.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.73</td>
    <td align="right">General</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">HW CIRC PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.000596</td>
    <td align="right">     152.39</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CW CIRC PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.002309</td>
    <td align="right">     589.83</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">    2649.02</td>
    <td align="right">    2649.02</td>
    <td align="right">      26.71</td>
    <td align="right">      0.223</td>
    <td align="right">      0.223</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00979</td>
    <td align="right">      31.02</td>
    <td align="right">    0.01462</td>
    <td align="right">      0.056</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">    2234.20</td>
    <td align="right">    2234.20</td>
    <td align="right">      52.28</td>
    <td align="right">      0.188</td>
    <td align="right">      0.188</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00942</td>
    <td align="right">      27.43</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">    2507.93</td>
    <td align="right">    2507.93</td>
    <td align="right">      25.99</td>
    <td align="right">      0.211</td>
    <td align="right">      0.211</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00981</td>
    <td align="right">      31.50</td>
    <td align="right">    0.01462</td>
    <td align="right">      0.055</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">    2465.33</td>
    <td align="right">    2465.33</td>
    <td align="right">      57.69</td>
    <td align="right">      0.207</td>
    <td align="right">      0.207</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00938</td>
    <td align="right">      29.47</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">    2629.92</td>
    <td align="right">    2629.92</td>
    <td align="right">      14.41</td>
    <td align="right">      0.221</td>
    <td align="right">      0.221</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.01036</td>
    <td align="right">      31.50</td>
    <td align="right">    0.01462</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">    3862.89</td>
    <td align="right">    3862.89</td>
    <td align="right">      38.96</td>
    <td align="right">      0.117</td>
    <td align="right">      0.117</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.20</td>
    <td align="right">      22.20</td>
    <td align="right">    0.00377</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.056</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">    1626.30</td>
    <td align="right">    1626.30</td>
    <td align="right">      38.06</td>
    <td align="right">      0.049</td>
    <td align="right">      0.049</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.20</td>
    <td align="right">      22.20</td>
    <td align="right">    0.00377</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">    3755.17</td>
    <td align="right">    3755.17</td>
    <td align="right">      38.92</td>
    <td align="right">      0.113</td>
    <td align="right">      0.113</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.20</td>
    <td align="right">      22.20</td>
    <td align="right">    0.00377</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.055</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">    1626.30</td>
    <td align="right">    1626.30</td>
    <td align="right">      38.06</td>
    <td align="right">      0.049</td>
    <td align="right">      0.049</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.20</td>
    <td align="right">      22.20</td>
    <td align="right">    0.00377</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">    2983.69</td>
    <td align="right">    2983.69</td>
    <td align="right">      16.35</td>
    <td align="right">      0.090</td>
    <td align="right">      0.103</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      22.20</td>
    <td align="right">      22.20</td>
    <td align="right">    0.00349</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">       1.05</td>
    <td align="right">       1.05</td>
    <td align="right">       0.43</td>
    <td align="right">       0.43</td>
    <td align="right">     1.0502</td>
    <td align="right">     0.4314</td>
    <td align="right">     1.0502</td>
    <td align="right">     0.4107</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE1-1 ATU</td>
    <td align="right">   4626.649</td>
    <td align="right">   4626.649</td>
    <td align="right">   0.066845</td>
    <td align="right"> 0.00010222</td>
    <td align="right">    113.306</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    4626.65</td>
    <td align="right">    4626.65</td>
    <td align="right">   0.066845</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.20</td>
    <td align="right"> 0.00377485</td>
    <td align="right">    22.2940</td>
    <td align="right">    3862.89</td>
    <td align="right">       0.00</td>
    <td align="right">    3757.67</td>
    <td align="right">    3757.67</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE2-1 ATU</td>
    <td align="right">   1995.147</td>
    <td align="right">   1995.147</td>
    <td align="right">   0.056374</td>
    <td align="right"> 0.00004408</td>
    <td align="right">     46.564</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1995.15</td>
    <td align="right">    1995.15</td>
    <td align="right">   0.056374</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.20</td>
    <td align="right"> 0.00376668</td>
    <td align="right">    22.2459</td>
    <td align="right">    1626.30</td>
    <td align="right">       0.00</td>
    <td align="right">    2007.62</td>
    <td align="right">    2007.62</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE3-1 ATU</td>
    <td align="right">   4497.618</td>
    <td align="right">   4497.618</td>
    <td align="right">   0.063282</td>
    <td align="right"> 0.00009937</td>
    <td align="right">    110.146</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    4497.62</td>
    <td align="right">    4497.62</td>
    <td align="right">   0.063282</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.20</td>
    <td align="right"> 0.00376886</td>
    <td align="right">    22.2588</td>
    <td align="right">    3755.17</td>
    <td align="right">       0.00</td>
    <td align="right">    3605.60</td>
    <td align="right">    3605.60</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE4-1 ATU</td>
    <td align="right">   2033.309</td>
    <td align="right">   2033.309</td>
    <td align="right">   0.062207</td>
    <td align="right"> 0.00004492</td>
    <td align="right">     46.132</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    2033.31</td>
    <td align="right">    2033.31</td>
    <td align="right">   0.062207</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.20</td>
    <td align="right"> 0.00376668</td>
    <td align="right">    22.2459</td>
    <td align="right">    1626.30</td>
    <td align="right">       0.00</td>
    <td align="right">    2046.14</td>
    <td align="right">    2046.14</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE5-1 ATU</td>
    <td align="right">   3573.290</td>
    <td align="right">   3573.290</td>
    <td align="right">   0.066363</td>
    <td align="right"> 0.00007895</td>
    <td align="right">     87.506</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    3573.29</td>
    <td align="right">    3573.29</td>
    <td align="right">   0.066363</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.20</td>
    <td align="right"> 0.00349002</td>
    <td align="right">    20.6213</td>
    <td align="right">    2983.69</td>
    <td align="right">       0.00</td>
    <td align="right">    3239.42</td>
    <td align="right">    3239.42</td>
  </tr>
  <tr>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   6803.371</td>
    <td align="right">   6803.371</td>
    <td align="right">   0.264118</td>
    <td align="right"> 0.00015031</td>
    <td align="right">     84.579</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    6803.37</td>
    <td align="right">    6803.37</td>
    <td align="right">   0.264118</td>
    <td align="right">     -17.30</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">   100.0000</td>
    <td align="right">      22.20</td>
    <td align="right"> 0.00370997</td>
    <td align="right">    21.9131</td>
    <td align="right">   13854.36</td>
    <td align="right">       0.00</td>
    <td align="right">    4500.52</td>
    <td align="right">    4500.52</td>
  </tr>
  <tr>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">  11355.241</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.264118</td>
    <td align="right"> 0.00135262</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">   11355.24</td>
    <td align="right">    6197.16</td>
    <td align="right">   0.264118</td>
    <td align="right">      30.27</td>
    <td align="right">      22.67</td>
    <td align="right"> 0.01461406</td>
    <td align="right">      11.00</td>
    <td align="right">      10.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      30.27</td>
    <td align="right"> 0.01461406</td>
    <td align="right">      22.67</td>
    <td align="right">   100.0000</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00989688</td>
    <td align="right">    52.2321</td>
    <td align="right">   10862.10</td>
    <td align="right">       0.00</td>
    <td align="right">   11473.20</td>
    <td align="right">    6237.14</td>
  </tr>
  <tr>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">  16051.458</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.050240</td>
    <td align="right"> 0.00095601</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">   16051.46</td>
    <td align="right">   12402.12</td>
    <td align="right">   1.050240</td>
    <td align="right">      21.54</td>
    <td align="right">      15.98</td>
    <td align="right"> 0.00932223</td>
    <td align="right">      12.09</td>
    <td align="right">      11.09</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      30.27</td>
    <td align="right"> 0.01461406</td>
    <td align="right">      22.67</td>
    <td align="right">    25.1483</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00989688</td>
    <td align="right">    52.2321</td>
    <td align="right">   10862.10</td>
    <td align="right">       0.00</td>
    <td align="right">   16367.38</td>
    <td align="right">   12406.82</td>
  </tr>
  <tr>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   3467.025</td>
    <td align="right">   3467.025</td>
    <td align="right">   0.315072</td>
    <td align="right"> 0.00007660</td>
    <td align="right">     55.907</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    3467.03</td>
    <td align="right">    3467.03</td>
    <td align="right">   0.315072</td>
    <td align="right">       7.39</td>
    <td align="right">       7.39</td>
    <td align="right"> 0.00730516</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">    83.8278</td>
    <td align="right">      22.20</td>
    <td align="right"> 0.00370997</td>
    <td align="right">    21.9131</td>
    <td align="right">   13854.36</td>
    <td align="right">       0.00</td>
    <td align="right">    3051.26</td>
    <td align="right">    3051.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE1-1 ATU</td>
    <td align="right">SPACE1-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4626.649</td>
    <td align="right">   4626.649</td>
    <td align="right">   0.066845</td>
    <td align="right"> 0.00010222</td>
    <td align="right">    113.306</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1012.2758</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.59639184</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   27539.72</td>
    <td align="right">    16.7999</td>
    <td align="right">  17.138017</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4626.65</td>
    <td align="right">    4626.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07860235</td>
    <td align="right">   0.066845</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    60617.6</td>
    <td align="right"> 0.10220974</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4626.65</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.31</td>
    <td align="right"> 0.00377485</td>
    <td align="right">      22.20</td>
    <td align="right"> 0.00377485</td>
    <td align="right">    22.2940</td>
    <td align="right">    3862.89</td>
    <td align="right">       0.00</td>
    <td align="right">    3757.67</td>
    <td align="right">    3757.67</td>
    <td align="right"> 0.07860235</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      63.48</td>
    <td align="right">      27.32</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    84740.8</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE2-1 ATU</td>
    <td align="right">SPACE2-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1995.147</td>
    <td align="right">   1995.147</td>
    <td align="right">   0.056374</td>
    <td align="right"> 0.00004408</td>
    <td align="right">     46.564</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1012.2758</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.59639184</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   27539.72</td>
    <td align="right">     7.2446</td>
    <td align="right">   7.390418</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1995.15</td>
    <td align="right">    1995.15</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.06628961</td>
    <td align="right">   0.056374</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    60617.6</td>
    <td align="right"> 0.04407585</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1995.15</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.32</td>
    <td align="right"> 0.00376668</td>
    <td align="right">      22.20</td>
    <td align="right"> 0.00376668</td>
    <td align="right">    22.2459</td>
    <td align="right">    1626.30</td>
    <td align="right">       0.00</td>
    <td align="right">    2007.62</td>
    <td align="right">    2007.62</td>
    <td align="right"> 0.06628961</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      46.30</td>
    <td align="right">      22.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    67220.3</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE3-1 ATU</td>
    <td align="right">SPACE3-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4497.618</td>
    <td align="right">   4497.618</td>
    <td align="right">   0.063282</td>
    <td align="right"> 0.00009937</td>
    <td align="right">    110.146</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1012.2758</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.59639184</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   27539.72</td>
    <td align="right">    16.3314</td>
    <td align="right">  16.660059</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4497.62</td>
    <td align="right">    4497.62</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07441256</td>
    <td align="right">   0.063282</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    60617.6</td>
    <td align="right"> 0.09935923</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4497.62</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.32</td>
    <td align="right"> 0.00376886</td>
    <td align="right">      22.20</td>
    <td align="right"> 0.00376886</td>
    <td align="right">    22.2588</td>
    <td align="right">    3755.17</td>
    <td align="right">       0.00</td>
    <td align="right">    3605.60</td>
    <td align="right">    3605.60</td>
    <td align="right"> 0.07441256</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      64.12</td>
    <td align="right">      27.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    85388.9</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE4-1 ATU</td>
    <td align="right">SPACE4-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2033.309</td>
    <td align="right">   2033.309</td>
    <td align="right">   0.062207</td>
    <td align="right"> 0.00004492</td>
    <td align="right">     46.132</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1012.2758</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.59639184</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   27539.72</td>
    <td align="right">     7.3832</td>
    <td align="right">   7.531777</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2033.31</td>
    <td align="right">    2033.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07314813</td>
    <td align="right">   0.062207</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    60617.6</td>
    <td align="right"> 0.04491890</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2033.31</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.32</td>
    <td align="right"> 0.00376668</td>
    <td align="right">      22.20</td>
    <td align="right"> 0.00376668</td>
    <td align="right">    22.2459</td>
    <td align="right">    1626.30</td>
    <td align="right">       0.00</td>
    <td align="right">    2046.14</td>
    <td align="right">    2046.14</td>
    <td align="right"> 0.07314813</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      44.03</td>
    <td align="right">      22.35</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    64907.3</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE5-1 ATU</td>
    <td align="right">SPACE5-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3573.290</td>
    <td align="right">   3573.290</td>
    <td align="right">   0.066363</td>
    <td align="right"> 0.00007895</td>
    <td align="right">     87.506</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1012.2758</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.59639184</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   27539.72</td>
    <td align="right">    12.9750</td>
    <td align="right">  13.236166</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3573.29</td>
    <td align="right">    3573.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07803570</td>
    <td align="right">   0.066363</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      50.00</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    60617.6</td>
    <td align="right"> 0.07893942</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3573.29</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.48</td>
    <td align="right"> 0.00349002</td>
    <td align="right">      22.20</td>
    <td align="right"> 0.00349002</td>
    <td align="right">    20.6213</td>
    <td align="right">    2983.69</td>
    <td align="right">       0.00</td>
    <td align="right">    3239.42</td>
    <td align="right">    3239.42</td>
    <td align="right"> 0.07803570</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      57.31</td>
    <td align="right">      25.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    78446.8</td>
  </tr>
  <tr>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">SPACE1-1; SPACE2-1; SPACE3-1; SPACE4-1; SPACE5-1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6803.371</td>
    <td align="right">   6803.371</td>
    <td align="right">   0.264118</td>
    <td align="right"> 0.00015031</td>
    <td align="right">     84.579</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   1.050240</td>
    <td align="right"> 1.23496117</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.59639184</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   27539.72</td>
    <td align="right">    24.7038</td>
    <td align="right">  25.201022</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6803.37</td>
    <td align="right">    6803.37</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31057231</td>
    <td align="right">   0.264118</td>
    <td align="right">     -17.30</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">   -15312.6</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    24596.2</td>
    <td align="right"> 0.15029684</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6803.37</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.26411800</td>
    <td align="right">   100.0000</td>
    <td align="right">      22.35</td>
    <td align="right"> 0.00370350</td>
    <td align="right">      22.20</td>
    <td align="right"> 0.00370997</td>
    <td align="right">    21.9131</td>
    <td align="right">   13854.36</td>
    <td align="right">       0.00</td>
    <td align="right">    4500.52</td>
    <td align="right">    4500.52</td>
    <td align="right"> 0.31057231</td>
    <td align="right">      16.60</td>
    <td align="right">       5.17</td>
    <td align="right"> 0.00083893</td>
    <td align="right">    18804.3</td>
    <td align="right">      31.00</td>
    <td align="right">      11.85</td>
    <td align="right"> 0.00083893</td>
    <td align="right">    33295.4</td>
  </tr>
  <tr>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">SPACE1-1; SPACE2-1; SPACE3-1; SPACE4-1; SPACE5-1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11355.241</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.264118</td>
    <td align="right"> 0.00135262</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1032.0068</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   1.050240</td>
    <td align="right"> 1.23496117</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 2.30839596</td>
    <td align="right">      11.00</td>
    <td align="right">       7.00</td>
    <td align="right">       4.00</td>
    <td align="right">   38761.94</td>
    <td align="right">    29.2948</td>
    <td align="right">  58.589642</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11355.24</td>
    <td align="right">    6197.16</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31057231</td>
    <td align="right">   0.264118</td>
    <td align="right">      30.27</td>
    <td align="right">      22.67</td>
    <td align="right"> 0.01461406</td>
    <td align="right">    67786.7</td>
    <td align="right">      11.00</td>
    <td align="right">      10.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    31224.3</td>
    <td align="right"> 1.35248093</td>
    <td align="right">       7.00</td>
    <td align="right">       9.00</td>
    <td align="right">       2.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11355.24</td>
    <td align="right">      30.27</td>
    <td align="right"> 0.01461406</td>
    <td align="right">      22.67</td>
    <td align="right"> 0.26411800</td>
    <td align="right">   100.0000</td>
    <td align="right">      25.08</td>
    <td align="right"> 0.00976647</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00989688</td>
    <td align="right">    52.2321</td>
    <td align="right">   10862.10</td>
    <td align="right">       0.00</td>
    <td align="right">   11473.20</td>
    <td align="right">    6237.14</td>
    <td align="right"> 0.31057231</td>
    <td align="right">      30.27</td>
    <td align="right">      22.96</td>
    <td align="right"> 0.01461406</td>
    <td align="right">    67786.7</td>
    <td align="right">      10.81</td>
    <td align="right">      10.67</td>
    <td align="right"> 0.00792657</td>
    <td align="right">    30844.5</td>
  </tr>
  <tr>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">SPACE1-1; SPACE2-1; SPACE3-1; SPACE4-1; SPACE5-1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">  16051.458</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.050240</td>
    <td align="right"> 0.00095601</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.1696</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   1.050240</td>
    <td align="right"> 1.23496117</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 2.30839596</td>
    <td align="right">      11.00</td>
    <td align="right">       7.00</td>
    <td align="right">       4.00</td>
    <td align="right">   38761.94</td>
    <td align="right">    41.4104</td>
    <td align="right">  41.410358</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16051.46</td>
    <td align="right">   12402.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.23496117</td>
    <td align="right">   1.050240</td>
    <td align="right">      21.54</td>
    <td align="right">      15.98</td>
    <td align="right"> 0.00932223</td>
    <td align="right">    45330.2</td>
    <td align="right">      12.09</td>
    <td align="right">      11.09</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    32332.6</td>
    <td align="right"> 0.95591503</td>
    <td align="right">       7.00</td>
    <td align="right">      11.00</td>
    <td align="right">       4.00</td>
    <td align="right">    900.206</td>
    <td align="right">   15151.25</td>
    <td align="right">      30.27</td>
    <td align="right"> 0.01461406</td>
    <td align="right">      22.67</td>
    <td align="right"> 0.26411800</td>
    <td align="right">    25.1483</td>
    <td align="right">      25.08</td>
    <td align="right"> 0.00976647</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00989688</td>
    <td align="right">    52.2321</td>
    <td align="right">   10862.10</td>
    <td align="right">       0.00</td>
    <td align="right">   16367.38</td>
    <td align="right">   12406.82</td>
    <td align="right"> 1.23496117</td>
    <td align="right">      21.54</td>
    <td align="right">      16.22</td>
    <td align="right"> 0.00932223</td>
    <td align="right">    45330.2</td>
    <td align="right">      11.71</td>
    <td align="right">      11.19</td>
    <td align="right"> 0.00805097</td>
    <td align="right">    32076.8</td>
  </tr>
  <tr>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">SPACE1-1; SPACE2-1; SPACE3-1; SPACE4-1; SPACE5-1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">   3467.025</td>
    <td align="right">   3467.025</td>
    <td align="right">   0.315072</td>
    <td align="right"> 0.00007660</td>
    <td align="right">     55.907</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   1.050240</td>
    <td align="right"> 1.23496117</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.59639184</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   27539.72</td>
    <td align="right">    12.5892</td>
    <td align="right">  12.842541</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3467.03</td>
    <td align="right">    3467.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37048835</td>
    <td align="right">   0.315072</td>
    <td align="right">       7.39</td>
    <td align="right">       7.39</td>
    <td align="right"> 0.00730516</td>
    <td align="right">    25793.1</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right"> 0.07659187</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3467.03</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.26411800</td>
    <td align="right">    83.8278</td>
    <td align="right">      22.35</td>
    <td align="right"> 0.00370350</td>
    <td align="right">      22.20</td>
    <td align="right"> 0.00370997</td>
    <td align="right">    21.9131</td>
    <td align="right">   13854.36</td>
    <td align="right">       0.00</td>
    <td align="right">    3051.26</td>
    <td align="right">    3051.26</td>
    <td align="right"> 0.37048835</td>
    <td align="right">      16.60</td>
    <td align="right">      12.47</td>
    <td align="right"> 0.00730516</td>
    <td align="right">    35175.5</td>
    <td align="right">      24.69</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00730516</td>
    <td align="right">    43411.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">     183.50</td>
    <td align="right">    2067.75</td>
    <td align="right">       3.25</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">     548.00</td>
    <td align="right">    1672.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       4.50</td>
    <td align="right">    2214.75</td>
    <td align="right">       4.25</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">     255.50</td>
    <td align="right">    2263.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">       1.00</td>
    <td align="right">    2845.50</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     965.00</td>
    <td align="right">    2861.25</td>
    <td align="right">       6.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      65.00</td>
    <td align="right">     146.00</td>
    <td align="right">       0.00</td>
    <td align="right">     146.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      38.75</td>
    <td align="right">      27.50</td>
    <td align="right">       0.00</td>
    <td align="right">      25.75</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">      46.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      57.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      95.50</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      95.50</td>
    <td align="right">     173.50</td>
    <td align="right">       0.00</td>
    <td align="right">     171.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       9.50</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      0.860</td>
    <td align="right">      0.054</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       4.32</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      1.526</td>
    <td align="right">      0.055</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       9.50</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      0.767</td>
    <td align="right">      0.054</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       4.32</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      1.432</td>
    <td align="right">      0.055</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      17.27</td>
    <td align="right">      20.00</td>
    <td align="right">     447.68</td>
    <td align="right">      0.620</td>
    <td align="right">      0.056</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       9.50</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      0.477</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       4.32</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      0.753</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       9.50</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      0.366</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       4.32</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      0.741</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      17.27</td>
    <td align="right">      20.00</td>
    <td align="right">     447.68</td>
    <td align="right">      0.295</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       9.50</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      99.16</td>
    <td align="right">     0.0562</td>
    <td align="right">      0.030</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       4.32</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      42.73</td>
    <td align="right">     0.0248</td>
    <td align="right">      0.013</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       9.50</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      96.48</td>
    <td align="right">     0.0554</td>
    <td align="right">      0.029</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       4.32</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      42.73</td>
    <td align="right">     0.0248</td>
    <td align="right">      0.013</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">      17.27</td>
    <td align="right">      20.00</td>
    <td align="right">     447.68</td>
    <td align="right">     182.49</td>
    <td align="right">     0.1029</td>
    <td align="right">      0.056</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      44.91</td>
    <td align="right">      52.00</td>
    <td align="right">    1132.80</td>
    <td align="right">     463.60</td>
    <td align="right">     0.2641</td>
    <td align="right">      0.141</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">  746348.86</td>
    <td align="right">       0.00</td>
    <td align="right">  746348.86</td>
    <td align="right">  104725.85</td>
    <td align="right">  851074.71</td>
    <td align="right"> 1185492.63</td>
    <td align="right">    6472.15</td>
    <td align="right">     277.10</td>
    <td align="right">    2010.75</td>
    <td align="right">    3331.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">  585456.79</td>
    <td align="right">       0.00</td>
    <td align="right">  585456.79</td>
    <td align="right">   45817.56</td>
    <td align="right">  631274.34</td>
    <td align="right">  516374.90</td>
    <td align="right">    5167.88</td>
    <td align="right">      24.42</td>
    <td align="right">    3567.71</td>
    <td align="right">    3331.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">  673873.91</td>
    <td align="right">       0.00</td>
    <td align="right">  673873.91</td>
    <td align="right">  104725.85</td>
    <td align="right">  778599.76</td>
    <td align="right"> 1159715.10</td>
    <td align="right">    6756.56</td>
    <td align="right">      56.46</td>
    <td align="right">    1946.98</td>
    <td align="right">    3331.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">  572863.15</td>
    <td align="right">       0.00</td>
    <td align="right">  572863.15</td>
    <td align="right">   45817.56</td>
    <td align="right">  618680.71</td>
    <td align="right">  516374.90</td>
    <td align="right">    5125.50</td>
    <td align="right">       9.25</td>
    <td align="right">    3625.25</td>
    <td align="right">    3331.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">  944226.03</td>
    <td align="right">       0.00</td>
    <td align="right">  944226.03</td>
    <td align="right">  202906.33</td>
    <td align="right"> 1147132.37</td>
    <td align="right"> 2176593.06</td>
    <td align="right">    7770.00</td>
    <td align="right">     864.63</td>
    <td align="right">     125.38</td>
    <td align="right">    3331.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right"> 3522768.74</td>
    <td align="right">       0.00</td>
    <td align="right"> 3522768.74</td>
    <td align="right">  503993.15</td>
    <td align="right"> 4026761.89</td>
    <td align="right"> 5554550.59</td>
    <td align="right">    7876.25</td>
    <td align="right">    1225.60</td>
    <td align="right">    3654.00</td>
    <td align="right">    3331.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">     0.0559</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0559</td>
    <td align="right">     0.0035</td>
    <td align="right">     0.0595</td>
    <td align="right">     0.0527</td>
    <td align="right">    1366.15</td>
    <td align="right">     277.10</td>
    <td align="right">    1227.75</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">     0.0429</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0429</td>
    <td align="right">     0.0015</td>
    <td align="right">     0.0445</td>
    <td align="right">     0.0232</td>
    <td align="right">      61.88</td>
    <td align="right">      24.42</td>
    <td align="right">    2784.71</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">     0.0498</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0498</td>
    <td align="right">     0.0035</td>
    <td align="right">     0.0533</td>
    <td align="right">     0.0518</td>
    <td align="right">    1650.56</td>
    <td align="right">      56.46</td>
    <td align="right">    1163.98</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">     0.0403</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0403</td>
    <td align="right">     0.0015</td>
    <td align="right">     0.0418</td>
    <td align="right">     0.0232</td>
    <td align="right">      19.50</td>
    <td align="right">       9.25</td>
    <td align="right">    2842.25</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">     0.0752</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0752</td>
    <td align="right">     0.0068</td>
    <td align="right">     0.0820</td>
    <td align="right">     0.0964</td>
    <td align="right">    2662.75</td>
    <td align="right">      82.88</td>
    <td align="right">     125.38</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.2641</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2641</td>
    <td align="right">     0.0169</td>
    <td align="right">     0.2810</td>
    <td align="right">     0.2474</td>
    <td align="right">    2769.00</td>
    <td align="right">     443.85</td>
    <td align="right">    2871.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right"> 4870947.93</td>
    <td align="right">       0.00</td>
    <td align="right"> 4870947.93</td>
    <td align="right"> 5554550.59</td>
    <td align="right">    5106.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3654.00</td>
    <td align="right">    3331.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.2474</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2871.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">       0.00</td>
    <td align="right">    6202.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          24</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          10</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           6</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           4</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           1</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         359</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         205</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">         971</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          93</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         106</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          13</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         119</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     152.55</td>
    <td align="right">     475.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">   14383.85</td>
    <td align="right">17-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     128.94</td>
    <td align="right">     475.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   12000.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE1-1</td>
    <td align="right">      27.23</td>
    <td align="right">     100.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2534.40</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">     128.94</td>
    <td align="right">     475.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   12000.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      81.24</td>
    <td align="right">     375.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7500.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE1-1</td>
    <td align="right">      17.16</td>
    <td align="right">      79.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1584.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      81.24</td>
    <td align="right">     375.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7500.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity</td>
    <td align="right">      81.24</td>
    <td align="right">     375.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7500.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE1-1</td>
    <td align="right">      17.16</td>
    <td align="right">      79.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1584.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      81.24</td>
    <td align="right">     375.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7500.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE2-1</td>
    <td align="right">      11.76</td>
    <td align="right">      43.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1094.40</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE2-1</td>
    <td align="right">       7.41</td>
    <td align="right">      34.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     684.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE2-1</td>
    <td align="right">       7.41</td>
    <td align="right">      34.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     684.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE3-1</td>
    <td align="right">      27.23</td>
    <td align="right">     100.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2534.40</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE3-1</td>
    <td align="right">      17.16</td>
    <td align="right">      79.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1584.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE3-1</td>
    <td align="right">      17.16</td>
    <td align="right">      79.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1584.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE4-1</td>
    <td align="right">      11.76</td>
    <td align="right">      43.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1094.40</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE4-1</td>
    <td align="right">       7.41</td>
    <td align="right">      34.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     684.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE4-1</td>
    <td align="right">       7.41</td>
    <td align="right">      34.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     684.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE5-1</td>
    <td align="right">      50.96</td>
    <td align="right">     187.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    4742.40</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE5-1</td>
    <td align="right">      32.11</td>
    <td align="right">     148.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2964.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE5-1</td>
    <td align="right">      32.11</td>
    <td align="right">     148.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2964.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      47.70</td>
    <td align="right">     100.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    4500.00</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE1-1</td>
    <td align="right">      10.07</td>
    <td align="right">      21.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     950.40</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      47.70</td>
    <td align="right">     100.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    4500.00</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      47.70</td>
    <td align="right">     100.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    4500.00</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE1-1</td>
    <td align="right">      10.07</td>
    <td align="right">      21.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     950.40</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      47.70</td>
    <td align="right">     100.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    4500.00</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE2-1</td>
    <td align="right">       4.35</td>
    <td align="right">       9.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     410.40</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE2-1</td>
    <td align="right">       4.35</td>
    <td align="right">       9.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     410.40</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE3-1</td>
    <td align="right">      10.07</td>
    <td align="right">      21.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     950.40</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE3-1</td>
    <td align="right">      10.07</td>
    <td align="right">      21.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     950.40</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE4-1</td>
    <td align="right">       4.35</td>
    <td align="right">       9.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     410.40</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE4-1</td>
    <td align="right">       4.35</td>
    <td align="right">       9.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     410.40</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE5-1</td>
    <td align="right">      18.85</td>
    <td align="right">      39.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1778.40</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE5-1</td>
    <td align="right">      18.85</td>
    <td align="right">      39.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1778.40</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     152.55</td>
    <td align="right">     475.00</td>
    <td align="right">28-JUN-05:30</td>
    <td align="right">   14383.85</td>
    <td align="right">17-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     152.55</td>
    <td align="right">     475.00</td>
    <td align="right">28-JUN-05:30</td>
    <td align="right">   14383.85</td>
    <td align="right">17-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     152.55</td>
    <td align="right">     475.00</td>
    <td align="right">28-JUN-05:30</td>
    <td align="right">   14383.85</td>
    <td align="right">17-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     152.55</td>
    <td align="right">     475.00</td>
    <td align="right">28-JUN-05:30</td>
    <td align="right">   14383.85</td>
    <td align="right">17-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     152.55</td>
    <td align="right">     475.00</td>
    <td align="right">28-JUN-05:30</td>
    <td align="right">   14383.85</td>
    <td align="right">17-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     152.55</td>
    <td align="right">     475.00</td>
    <td align="right">28-JUN-05:30</td>
    <td align="right">   14383.85</td>
    <td align="right">17-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     152.55</td>
    <td align="right">     475.00</td>
    <td align="right">28-JUN-05:30</td>
    <td align="right">   14383.85</td>
    <td align="right">17-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     152.55</td>
    <td align="right">     475.00</td>
    <td align="right">28-JUN-05:30</td>
    <td align="right">   14383.85</td>
    <td align="right">17-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       8.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">     575.80</td>
    <td align="right">30-OCT-11:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       8.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">     575.80</td>
    <td align="right">30-OCT-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       8.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">     575.80</td>
    <td align="right">30-OCT-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      14.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2150.95</td>
    <td align="right">30-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      12.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1883.60</td>
    <td align="right">30-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      12.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1883.60</td>
    <td align="right">30-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       2.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     317.05</td>
    <td align="right">01-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       2.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     317.05</td>
    <td align="right">01-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">MYGENERALLIGHTS</td>
    <td align="right">      81.24</td>
    <td align="right">     375.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7500.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">MYBUILDINGELECTRIC</td>
    <td align="right">     128.94</td>
    <td align="right">     475.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   12000.00</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">MYBUILDINGOTHER</td>
    <td align="right">      47.70</td>
    <td align="right">     100.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    4500.00</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">      23.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   24936.95</td>
    <td align="right">20-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">      23.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   24936.95</td>
    <td align="right">20-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">      23.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   24936.95</td>
    <td align="right">20-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:NaturalGas</td>
    <td align="right">      23.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   24936.95</td>
    <td align="right">20-MAR-06:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      38.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7511.09</td>
    <td align="right">01-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      38.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7511.09</td>
    <td align="right">01-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      38.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7511.09</td>
    <td align="right">01-JUL-14:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     248.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">   57183.28</td>
    <td align="right">08-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      78.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">   13318.02</td>
    <td align="right">25-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">      11.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">    2062.01</td>
    <td align="right">16-DEC-09:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      24.43</td>
    <td align="right">       0.00</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">   13318.02</td>
    <td align="right">25-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">      10.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2062.01</td>
    <td align="right">16-DEC-09:45</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">      24.43</td>
    <td align="right">       0.00</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">   13318.02</td>
    <td align="right">25-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">      10.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2062.01</td>
    <td align="right">16-DEC-09:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      54.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9128.96</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">       1.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1162.68</td>
    <td align="right">26-APR-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">      54.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9128.96</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">       1.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1162.68</td>
    <td align="right">26-APR-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">      15.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">    3320.57</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">       3.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    3320.57</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">       3.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    3320.57</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">      11.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2909.02</td>
    <td align="right">25-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">      11.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2909.02</td>
    <td align="right">25-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       9.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">    2227.94</td>
    <td align="right">23-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       1.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    1631.02</td>
    <td align="right">07-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       1.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    1631.02</td>
    <td align="right">07-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       8.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2227.94</td>
    <td align="right">23-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       8.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2227.94</td>
    <td align="right">23-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">      13.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">    3202.40</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">       3.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    3202.40</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">       3.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    3202.40</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">      10.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1986.67</td>
    <td align="right">19-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">      10.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1986.67</td>
    <td align="right">19-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       9.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">    2039.00</td>
    <td align="right">24-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       1.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    1630.82</td>
    <td align="right">07-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       1.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    1630.82</td>
    <td align="right">07-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       7.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2039.00</td>
    <td align="right">24-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       7.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2039.00</td>
    <td align="right">24-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">      19.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">    2843.36</td>
    <td align="right">25-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">       3.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    2843.36</td>
    <td align="right">25-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">       3.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    2843.36</td>
    <td align="right">25-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">      15.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2431.69</td>
    <td align="right">13-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">      15.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2431.69</td>
    <td align="right">13-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      57.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   18241.71</td>
    <td align="right">08-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      19.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   15450.11</td>
    <td align="right">22-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      19.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   15450.11</td>
    <td align="right">22-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      19.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   15450.11</td>
    <td align="right">22-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      19.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   15450.11</td>
    <td align="right">22-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      38.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7511.09</td>
    <td align="right">01-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     112.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   26111.42</td>
    <td align="right">08-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      18.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   19949.56</td>
    <td align="right">20-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">      40.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7933.20</td>
    <td align="right">30-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">      53.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    9816.80</td>
    <td align="right">30-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">      53.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    9816.80</td>
    <td align="right">30-AUG-16:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.448</td>
    <td align="right">    -11.428</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.968</td>
    <td align="right">     17.158</td>
    <td align="right">     10.074</td>
    <td align="right">     17.655</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.387</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.839</td>
    <td align="right">    -34.648</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.379</td>
    <td align="right">     -8.485</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.204</td>
    <td align="right">      7.409</td>
    <td align="right">      4.350</td>
    <td align="right">     18.355</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.077</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.369</td>
    <td align="right">    -22.766</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.902</td>
    <td align="right">    -10.253</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.969</td>
    <td align="right">     17.158</td>
    <td align="right">     10.074</td>
    <td align="right">     15.486</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.516</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.820</td>
    <td align="right">    -33.001</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.810</td>
    <td align="right">     -7.145</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.267</td>
    <td align="right">      7.409</td>
    <td align="right">      4.350</td>
    <td align="right">     10.627</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.087</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.356</td>
    <td align="right">    -16.876</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.512</td>
    <td align="right">    -15.903</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.571</td>
    <td align="right">     32.106</td>
    <td align="right">     18.850</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.666</td>
    <td align="right">    -49.470</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">     10.578</td>
    <td align="right">     -1.054</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.524</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     10.578</td>
    <td align="right">     -1.054</td>
    <td align="right">     13.052</td>
    <td align="right">    -53.213</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.979</td>
    <td align="right">     81.239</td>
    <td align="right">     47.697</td>
    <td align="right">     62.123</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.066</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.050</td>
    <td align="right">   -166.286</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">25-SEP-15:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2908.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     766.44</td>
    <td align="right">    1584.00</td>
    <td align="right">     739.20</td>
    <td align="right">    5035.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5216.23</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">23-SEP-10:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2228.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     348.37</td>
    <td align="right">     649.80</td>
    <td align="right">     410.40</td>
    <td align="right">    4379.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3559.42</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">19-JUL-11:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1986.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     766.44</td>
    <td align="right">    1584.00</td>
    <td align="right">     950.40</td>
    <td align="right">    2185.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3499.06</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">24-JUN-17:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2038.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     348.39</td>
    <td align="right">     684.00</td>
    <td align="right">     228.00</td>
    <td align="right">    4286.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3508.38</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">13-AUG-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2431.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1393.56</td>
    <td align="right">    2964.00</td>
    <td align="right">    1580.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3506.48</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">26-APR-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1163.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1163.05</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">04-SEP-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -823.34</td>
    <td align="right">       0.00</td>
    <td align="right">   -8306.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3623.73</td>
    <td align="right">    7500.00</td>
    <td align="right">    3500.00</td>
    <td align="right">    7555.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13049.33</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">01-FEB-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3371.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      79.20</td>
    <td align="right">      21.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -464.01</td>
    <td align="right">       0.00</td>
    <td align="right">     -56.05</td>
    <td align="right">   -2951.33</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">07-JAN-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1692.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      34.20</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -219.47</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.35</td>
    <td align="right">   -1504.11</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">01-FEB-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3247.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      79.20</td>
    <td align="right">      21.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -535.58</td>
    <td align="right">       0.00</td>
    <td align="right">     -54.79</td>
    <td align="right">   -2757.43</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">07-JAN-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1700.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      34.20</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -219.71</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.39</td>
    <td align="right">   -1512.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">25-FEB-06:19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2858.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     148.20</td>
    <td align="right">      39.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -226.71</td>
    <td align="right">   -2819.53</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">05-DEC-09:30</td>
    <td align="right">    2078.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2078.15</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">25-FEB-06:15</td>
    <td align="right">     965.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12581.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     375.00</td>
    <td align="right">     100.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1182.25</td>
    <td align="right">       0.00</td>
    <td align="right">    -641.91</td>
    <td align="right">  -12197.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     1.0502</td>
    <td align="right">     0.0000</td>
    <td align="right">    52.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2641</td>
    <td align="right">     1.0502</td>
    <td align="right">     0.2515</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2641</td>
    <td align="right">     0.2515</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     0.3151</td>
    <td align="right">     0.0000</td>
    <td align="right">    52.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2641</td>
    <td align="right">     0.3151</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2641</td>
    <td align="right">     0.8383</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.002360</td>
    <td align="right">    11.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">      99.16</td>
    <td align="right">     0.0562</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0562</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0562</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.002360</td>
    <td align="right">     5.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">      42.73</td>
    <td align="right">     0.0248</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0248</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0248</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.002360</td>
    <td align="right">    11.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">      96.48</td>
    <td align="right">     0.0554</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0554</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0554</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.002360</td>
    <td align="right">     5.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">      42.73</td>
    <td align="right">     0.0248</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0248</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0248</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.002360</td>
    <td align="right">    20.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">     182.49</td>
    <td align="right">     0.1029</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1029</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1029</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.002360</td>
    <td align="right">      52.00</td>
    <td align="right">   0.000305</td>
    <td align="right">   463.6000</td>
    <td align="right">     0.2641</td>
    <td align="right">     0.2641</td>
    <td align="right">     0.2641</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2228</td>
    <td align="right">     0.2228</td>
    <td align="right">     0.0668</td>
    <td align="right">No</td>
    <td align="right">     0.0562</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1879</td>
    <td align="right">     0.1879</td>
    <td align="right">     0.0564</td>
    <td align="right">No</td>
    <td align="right">     0.0248</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2109</td>
    <td align="right">     0.2109</td>
    <td align="right">     0.0633</td>
    <td align="right">No</td>
    <td align="right">     0.0554</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2074</td>
    <td align="right">     0.2074</td>
    <td align="right">     0.0622</td>
    <td align="right">No</td>
    <td align="right">     0.0248</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2212</td>
    <td align="right">     0.2212</td>
    <td align="right">     0.0664</td>
    <td align="right">No</td>
    <td align="right">     0.1029</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     1.0502</td>
    <td align="right">     1.0502</td>
    <td align="right">     1.0502</td>
    <td align="right">     0.3151</td>
    <td align="right">     0.2641</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0668</td>
    <td align="right">     0.0668</td>
    <td align="right">     0.0668</td>
    <td align="right">No</td>
    <td align="right">     0.0562</td>
    <td align="right">     0.4815</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0564</td>
    <td align="right">     0.0564</td>
    <td align="right">     0.0564</td>
    <td align="right">No</td>
    <td align="right">     0.0248</td>
    <td align="right">     0.5053</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0633</td>
    <td align="right">     0.0633</td>
    <td align="right">     0.0633</td>
    <td align="right">No</td>
    <td align="right">     0.0554</td>
    <td align="right">     0.4881</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0622</td>
    <td align="right">     0.0622</td>
    <td align="right">     0.0622</td>
    <td align="right">No</td>
    <td align="right">     0.0248</td>
    <td align="right">     0.5053</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0664</td>
    <td align="right">     0.0664</td>
    <td align="right">     0.0664</td>
    <td align="right">No</td>
    <td align="right">     0.1029</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     0.3151</td>
    <td align="right">     0.3151</td>
    <td align="right">     0.3151</td>
    <td align="right">     0.3151</td>
    <td align="right">     0.2641</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      927.20</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      99.16</td>
    <td align="right">      99.16</td>
    <td align="right">0.00</td>
    <td align="right">      55.06</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">0.00</td>
    <td align="right">      55.06</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">      96.48</td>
    <td align="right">      96.48</td>
    <td align="right">0.00</td>
    <td align="right">      55.06</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">0.00</td>
    <td align="right">      55.06</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">     182.49</td>
    <td align="right">     182.49</td>
    <td align="right">0.00</td>
    <td align="right">      55.06</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">     463.60</td>
    <td align="right">     463.60</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     927.20</td>
    <td align="right">     927.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      171.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      171.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      23.61</td>
    <td align="right">   24936.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      12.68</td>
    <td align="right">    1883.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- GeneralLights</td>
    <td align="right">      81.24</td>
    <td align="right">    7500.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">      47.70</td>
    <td align="right">    4500.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       8.82</td>
    <td align="right">     575.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       2.11</td>
    <td align="right">     317.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      47.70</td>
    <td align="right">     152.55</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">      23.61</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      47.70</td>
    <td align="right">     176.16</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      87.62</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      13.68</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       9.51</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      51.44</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     164.53</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     164.53</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      25.47</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      25.47</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      25.47</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      46.12</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      13.40</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       7.20</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      27.08</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       1.20</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">OCCUPY-1</td>
    <td align="right">       2479.</td>
    <td align="right">       2871.</td>
  </tr>
  <tr>
    <td align="right">LIGHTS-1</td>
    <td align="right">       3009.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EQUIP-1</td>
    <td align="right">       2650.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL-SCH</td>
    <td align="right">       3624.</td>
    <td align="right">       3624.</td>
  </tr>
  <tr>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">MIN OA SCHED</td>
    <td align="right">       3756.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">FANAVAILSCHED</td>
    <td align="right">       6202.</td>
    <td align="right">       6202.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       3654.</td>
    <td align="right">       3654.</td>
  </tr>
  <tr>
    <td align="right">COOLINGPUMPAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       6202.</td>
    <td align="right">       6202.</td>
  </tr>
  <tr>
    <td align="right">PLANTONSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTG-SETP-SCH</td>
    <td align="right">HEATINGSETPOINT</td>
    <td align="right">January</td>
    <td align="right">      22.20</td>
    <td align="right">         365</td>
    <td align="right">      16.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">PLENUMHTG-SETP-SCH</td>
    <td align="right">PLENUMHEATINGSETPOINT</td>
    <td align="right">January</td>
    <td align="right">      12.80</td>
    <td align="right">         365</td>
    <td align="right">      12.80</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLG-SETP-SCH</td>
    <td align="right">COOLINGSETPOINT</td>
    <td align="right">July</td>
    <td align="right">      23.90</td>
    <td align="right">         365</td>
    <td align="right">      29.40</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">PLENUMCLG-SETP-SCH</td>
    <td align="right">PLENUMCOOLINGSETPOINT</td>
    <td align="right">July</td>
    <td align="right">      40.00</td>
    <td align="right">         365</td>
    <td align="right">      40.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">     8758.75</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">     8653.00</td>
    <td align="right">      107.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">     8725.25</td>
    <td align="right">       34.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">     8705.00</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8653.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      107.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8727.00</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    52362.00</td>
    <td align="right">      198.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">    26622.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">    12267.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">    26622.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">    12267.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">    49590.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    49590.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    21228.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   127368.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">     8759.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">     8682.25</td>
    <td align="right">       77.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">     8736.50</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">     8584.75</td>
    <td align="right">      175.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8584.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      175.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8713.83</td>
    <td align="right">       46.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    52283.00</td>
    <td align="right">      277.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">    26622.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">    12267.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">    26622.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">    12267.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">    49590.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    49590.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    21228.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   127368.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-10-12
    21:59:45</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
